 
within Inffeldgasse.Inffeldgasse12_1.Inffeldgasse12_1_DataBase;
record Inffeldgasse12_1_Office "Inffeldgasse12_1_Office"
  extends AixLib.DataBase.ThermalZones.ZoneBaseRecord(
    T_start = 293.15,
    withAirCap = true,
    VAir = 800.067533124447,
    AZone = 165.95839062500002,
    alphaRad = 5.0,
    lat = 0.88645272708792,
    nOrientations = 21,
    AWin = {2.4913624648244053, 2.464039661195393, 0.0, 0.0, 0.6606348200120412, 2.476887899858963, 2.458560615854657, 1.3127249512275985, 2.7494192054803848, 5.631707819071342, 1.0509724660642774, 13.070444148513111, 0.7633334161304614, 6.631534089598231, 0.4127165484054459, 6.348858719203505, 0.14603579276502698, 0.6276623980313812, 10.524076788872962, 5.626985590003206, 0.7348222995840056},
    ATransparent = {2.4913624648244053, 2.464039661195393, 0.0, 0.0, 0.6606348200120412, 2.476887899858963, 2.458560615854657, 1.3127249512275985, 2.7494192054803848, 5.631707819071342, 1.0509724660642774, 13.070444148513111, 0.7633334161304614, 6.631534089598231, 0.4127165484054459, 6.348858719203505, 0.14603579276502698, 0.6276623980313812, 10.524076788872962, 5.626985590003206, 0.7348222995840056},
    alphaWin = 2.7,
    RWin = 0.002466884994489471,
    gWin = 0.7799999999999999,
    UWin= 3.0017821341055915,
    ratioWinConRad = 0.029999999999999995,
    AExt = {31.175697870640537, 30.83379359820181, 517.21836328125, 82.97919531250001, 8.266862747718246, 30.99457020634324, 30.765231490289363, 16.42680141671292, 34.40489438209239, 70.47245189810897, 13.15135815642596, 163.55717948004246, 9.551983018064965, 82.98379144551302, 5.164534105722202, 79.44652937814115, 1.8274208662218248, 7.8542618996899884, 131.69317711481574, 70.41336022085093, 9.19520877587553},
    alphaExt = 2.279804422320193,
    nExt = 1,
    RExt = {1.8640059335550814e-05},
    RExtRem = 0.0006153341458789986 ,
    CExt = {542123347.1276312},
    AInt = 3961.945100310564,
    alphaInt = 2.4067832327399152,
    nInt = 1,
    RInt = {1.712730483558915e-05},
    CInt = {808180655.7859039},
    AFloor = 0.0,
    alphaFloor = 0.0,
    nFloor = 1,
    RFloor = {0.00001},
    RFloorRem =  0.00001,
    CFloor = {0.00001},
    ARoof = 0.0,
    alphaRoof = 0.0,
    nRoof = 1,
    RRoof = {0.00001},
    RRoofRem = 0.00001,
    CRoof = {0.00001},
    nOrientationsRoof = 1,
    tiltRoof = {0.0},
    aziRoof = {0.0},
    wfRoof = {0.0},
    aRoof = 0.0,
    aExt = 0.5,
    TSoil = 286.15,
    alphaWallOut = 20.0,
    alphaRadWall = 5.0,
    alphaWinOut = 20.0,
    alphaRoofOut = 0.0,
    alphaRadRoof = 0.0,
    tiltExtWalls = {1.5707963267948966, 1.5707963267948966, 0.0, 0.0, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966, 1.5707963267948966},
    aziExtWalls = {2.6066966451415805, -0.5246721744515516, 0.0, 0.0, 2.6233727509174463, 2.6242202117156244, 2.6188423609555964, 2.62337275081556, 1.0354594511234572, 1.046095160072082, 1.0363139916730544, 1.0468280755281916, -0.5123894602835183, -0.5202630858446239, 2.5990133292742565, -2.1061062107096356, -2.0524759062178077, -2.1061062106243265, -2.0954822572671246, -2.096472033716963, 1.050304510569698},
    wfWall = {0.022410811073203193, 0.022165031425012506, 0.320810935947732, 0.0, 0.005942676888131151, 0.0222806065183111, 0.022115745200415957, 0.011808490851255996, 0.02473213562659986, 0.050659485215285446, 0.0094539215841341, 0.1175739213345766, 0.006866492217128385, 0.05965332612409222, 0.003712551956485736, 0.05711054705825667, 0.0013136509070000555, 0.005646076642254611, 0.09466831902837478, 0.050617006858569145, 0.006610023214552423},
    wfWin = {0.03764366616689646, 0.037230827604432734, 0.0, 0.0, 0.009981974511490358, 0.037424960258317, 0.0371480410341797, 0.019834841589961117, 0.04154281851205942, 0.08509325001232369, 0.015879847762702803, 0.1974901055653381, 0.011533716469023306, 0.100200295608461, 0.00623601109396315, 0.09592916387753767, 0.0022065527232113164, 0.009483772076766959, 0.15901533355686956, 0.08502189868664775, 0.011102922889817679},
    wfGro = 0.08384824432862809,
    nrPeople = 8.29791953125,
    ratioConvectiveHeatPeople = 0.5,
    nrPeopleMachines = 11.61708734375,
    ratioConvectiveHeatMachines = 0.75,
    lightingPower = 12.5,
    ratioConvectiveHeatLighting = 0.9,
    useConstantACHrate = false,
    baseACH = 0.2,
    maxUserACH = 1.0,
    maxOverheatingACH = {3.0, 2.0},
    maxSummerACH = {1.0, 283.15, 290.15},
    winterReduction = {0.2, 273.15, 283.15},
    withAHU = false,
    minAHU = 0.0,
    maxAHU = 2.6,
    hHeat = 47636.57896099466,
    lHeat = 0,
    KRHeat = 10000,
    TNHeat = 1,
    HeaterOn = true,
    hCool = 0,
    lCool = 0.0,
    KRCool = 10000,
    TNCool = 1,
    CoolerOn = false);
end Inffeldgasse12_1_Office;
